# KNX K40 V3000 - Система управления HVAC

## 📋 Описание проекта

Система управления HVAC (отопление, вентиляция, кондиционирование) для контроллера K40 V3000 через протокол KNX. Проект включает в себя правила для Wirenboard и виртуальное устройство для управления всеми параметрами системы.

## 🎯 Основные возможности

### **📊 Отображение параметров:**
- **Параметр 67** - Базовые уставки кондиционирования (Comfort, Standby, ECO)
- **Параметр 69** - Сдвиги уставок в Кельвинах
- **Параметр 105** - Рабочие уставки кондиционирования
- **Параметр 96** - Позиция клапана охлаждения (0-100%)
- **Параметр 97** - Скорость вентилятора (0-100%)
- **Параметр 103** - Текущий режим работы HVAC
- **Параметр 108** - Температура возвратного воздуха

### **🎛️ Ручное управление:**
- **Параметр 60** - Установка режимов HVAC (0=Auto, 1=Comfort, 2=Standby, 3=Economy, 4=Frost)
- **Параметр 74** - Установка скорости вентилятора (0-100%)
- **Управление уставками** - Автоматический расчет сдвигов

### **🔧 Автоматизация:**
- **Автоматическое вычисление сдвигов** при изменении уставок
- **Автоматическое обновление** при получении базовых уставок от KNX
- **Мониторинг параметра 69** с логированием всех изменений
- **Формирование hex команд** для KNX устройств
- **Логирование всех операций** для отладки

## 📁 Структура проекта

```
knx_k40_v3000/
├── wirenboard_rules.js    # Основные правила для Wirenboard
├── test.py                # Python тесты для проверки алгоритмов
├── widget_setup.md        # Инструкции по настройке виджетов
└── README.md              # Документация проекта
```

## 🚀 Установка и настройка

### **1. Загрузка в Wirenboard:**
- Скопируйте содержимое `wirenboard_rules.js` в раздел "Правила"
- Активируйте правила

### **2. Создание виджета:**
- Создайте виджет на устройство `KNX_HVAC_System`
- Настройте отображение нужных параметров

### **3. Настройка параметров:**
- Установите базовые уставки в полях управления
- Система автоматически вычислит сдвиги и отправит команды

## 🔧 Технические детали

### **Исправления KNX протокола:**
- ✅ **Корректный разбор триплетов**: Берем ПОСЛЕДНИЕ 6 байтов вместо первых
- ✅ **Правильный DPT 9.xxx**: Используем корректный алгоритм KNX EIS5
- ✅ **11-битная мантисса**: Правильная укладка знака, экспоненты и мантиссы
- ✅ **Без лишних префиксов**: Формируем команды без лишнего 0x00

### **Формат данных KNX:**
- **6-байтовые параметры** (67, 69, 105): 3 пары по 2 байта (DPT 222.100/101)
- **2-байтовые параметры** (108): простая температура (DPT 9.001)
- **1-байтовые параметры** (60, 74, 96, 97, 103): числовые значения (DPT 5.001, 20.102)

### **Алгоритм преобразования:**
- **KNX → Число**: Использует корректный алгоритм KNX DPT 9.xxx (знак 1 бит, экспонента 4 бита, мантисса 11 бит, масштаб 0.01)
- **Число → KNX**: Обратное преобразование с правильной укладкой в 11-битную сетку мантиссы
- **Триплеты (67/69/105)**: Берем ПОСЛЕДНИЕ 6 байтов для корректного разбора пар
- **Параметры 96/97**: Автоматическое определение формата (0-100% или 0-255)

### **Автоматизация:**
- **При изменении уставок** автоматически вычисляются сдвиги
- **При получении базовых уставок** от KNX автоматически устанавливаются начальные значения
- **При получении параметра 69** автоматически логируются изменения и проверяются ожидаемые рабочие уставки
- **Формируются hex команды** для параметра 69
- **Контроллер автоматически пересчитывает** рабочие уставки

## 📊 Примеры использования

### **Изменение уставки ECO:**
1. Установите температуру ECO в поле `set_eco_temp`
2. Система вычислит сдвиг от базовой уставки
3. Автоматически отправит команду в KNX устройство
4. Контроллер обновит рабочие уставки

### **Управление режимом HVAC:**
1. Установите значение в поле `hvac_mode_manual`:
   - 0 = Auto (автоматический режим)
   - 1 = Comfort (комфортный режим)
   - 2 = Standby (дежурный режим)
   - 3 = Economy (экономичный режим)
   - 4 = Frost protection (защита от замерзания)
2. Система автоматически отправит команду в KNX устройство
3. В статусе отобразится описание выбранного режима

### **Управление вентилятором:**
1. Введите скорость в поле `fan_speed_manual` (0-100%)
2. Система отправит команду в KNX устройство
3. Отобразится текстовое описание скорости

## 🧪 Тестирование

### **Автоматические тесты:**
- При загрузке правил запускаются тесты всех функций
- Проверяется корректность преобразования KNX байтов
- Тестируется формирование команд

### **Ручное тестирование:**
- Кнопка "Тест - Вычислить и отправить сдвиги"
- Изменение параметров управления
- Проверка логов в консоли Wirenboard

## 📝 Логирование

Система ведет подробные логи всех операций:
- Чтение параметров KNX
- Преобразование данных
- Формирование команд
- Отправка в KNX устройства
- Ошибки и предупреждения

## 🔗 Ссылки

- **Репозиторий**: https://github.com/ruselufa/knx_k40_v3000
- **Wirenboard**: https://wirenboard.com/
- **KNX стандарт**: https://www.knx.org/

## 👥 Авторы

Проект разработан для системы управления HVAC через протокол KNX.

## 📄 Лицензия

Проект распространяется под открытой лицензией для использования в системах автоматизации зданий. 